* [ ] # 概述

一键开关机房策略，用于实现机房的一键开机、一键关机。

# 详细参数

|  | 参数名称 | 参数意义 | 推荐参数 |
| :--- | :--- | :--- | :--- |
| 1 | OnOffSetting | 开关设置点名字符串 |  |
| 2 | OnOffStatus | 开关状态点名字符串 |  |
| 3 | Reserve02 | 保留 | 1 |
| 4 | Reserve03 | 保留 | 50 |
| 5 | Log | 是否打Log，1打，0不打 |  |
| 6 | OnSettingPointName | 开命令输出脉冲点名字符串 |  |
| 7 | OffSettingPointName | 关命令输出脉冲点名字符串 |  |



# 举例

1、点击一键开机按钮，策略会检查对应设备的Enable和AutoMode两个量，皆为可用时逐个开启冷机阀门，冷却塔（开启总台数的40%），冷却泵，一次泵及冷机。

2、点击一键关机按钮，策略会顺序关闭所有运行的冷机，冷却塔，冷却泵，冷冻泵，冷机阀门。其中，检查到设备不可用、或者开启关闭失败时，会退出一键开机一键关机。

3、开启和关闭失败时，考虑到设备的反应延迟，策略会重新发出命令，重试次数可在策略中配置，默认为3次。

4、点取消按钮后，策略会在执行完当前的设备操作结束后退出一键开机或者一键关机。

# 测试记录

| 日期 | 测试发现问题 | 解决结果 |
| :--- | :--- | :--- |
|  |  |  |
|  |  |  |



