# 策略介绍

# 原理

用于系统待机诊断，策略会提示是否需要待机（适用于离心冷机）

```
进入条件：



电流百分比小于设定限值。且供水温度小于设定值+0.5，则5次循环周期后进入待机。



2台以上冷机运行时不进入待机。



退出条件：



大于“至少维持时间”，并且回水温度超过“重启时最低回水温度”。
```

# 参数

| 序号 | 参数名称 | 参数意义 | 推荐参数 | 推荐解释 |
| :--- | :--- | :--- | :--- | :--- |
| 1 | ENABLE | 属性选择strconst，根据绑定点位来控制是否开启，1为开启，0为禁用 |  |  |
| 2 | CHILLER\_LIST | 需待机检测的冷机清单（编号以逗号隔开） | 4 | 4表示项目中仅当4\#冷水机组单独低负荷运行时才进入待机判断 |
| 3 | STANDBY MODE\_PARAMTER | 若依据电流待机则为电流百分比（输入最低负载率） | 45 |  |
| 4 | STANDBY\_PERIOD | 待机至少维持时间（分钟） | 30 |  |
| 5 | RESTART\_CHWR\_TEMP | 重启时最低回水温度 |  |  |
| 6 | REAL\_CHWR\_TEMP | 属性选择strconst，根据绑定的点位来读取回水温度 |  |  |
| 7 | LOG\_ENABLE | LOG开启标记（1为打印，0为不打印） |  |  |
| 8 | EXECUTE\_ENABLE | 是否执行保护操作（1为执行，0为不执行），当前并未加入执行代码 |  |  |
| 9 | CHNUM | 冷机台数 |  |  |
| 10 | CTNUM | 冷却塔台数 |  |  |
| 11 | CWPNUM | 冷却泵台数 |  |  |
| 12 | RUNTIMELONG | 策略及冷机要求的最短运行时间 |  |  |
| 13 | PRIPUMP\_50HZ\_RUNTIME | 退出待机策略后，冷冻泵娙频率 |  |  |
| 14 | PRIPUMP\_HZ\_FORRESTARTCHILLER | 退出待机后重启冷机，冷冻泵要求达到的频率值 |  |  |
| 15 | STANDBY\_STOPTIME | 进入待机后，系统停止期起点时刻 |  |  |
| 16 | STANDBY\_MODE | 依据什么条件判断待机（0电流占分比，1其他） |  |  |
| 17 | STANDBY\_ENABLECONDITION | 待机条件点 |  |  |
| 18 | StandbyProtectAlarm | 报警点 |  |  |
| 19 | StandbyControlCancel | 取消点 |  |  |
| 20 | StandbyProtectInfo | 信息提示点 |  |  |
| 21 | 21m\_nChStartNum | 冷机编号开始点，与设备命名编号 |  |  |
| 22 | SystemControlStatus | 状态点 |  |  |
| 23 | PIDEnableCWP | 冷却泵PID使能点 |  |  |
| 24 | PIDEnablePriChWP | 冷冻泵PID使能点 |  |  |

# 应用

举例说明：

当只有一台冷机运行，且其电流百分比为40%（输入的最低电流百分比为45%），此时，满足待机条件，策略操作开始待机（依次关闭设备顺序为：冷机、冷却塔、冷却泵，冷冻泵不关闭）

设置待机至少维持时间（如果是30分钟，那么在30分钟内，系统时钟维持待机模式）

当待机维持时间过后，检测“总管回水温度”是否满足高于“重启时最低回水温度”（输入重启时最低回水温度为16℃），当总管回水温度高于16℃时，满足退出待机条件，策略操作开始退出待机（依次开启设备顺序为：冷却泵、冷却塔、冷机），冷机开始工作。

取消：当系统通过策略操作开始进入或退出待机时，可点击取消按钮实现取消该操作。

